// imports

import Map "mo:base/HashMap";
import Text "mo:base/Text";

// actor -> canister -> smart contract

actor phonebook {
    // Motoko -> type language

    type Name = Text;
    type Phone = Text;

    type Entry = {
        desc: Text;
        phone: Phone;
    };

    // variables
    // let -> immutable
    // var -> mutable

    let phonebook = Map.HashMap<Name, Entry>(0, Text.equal, Text.hash);
    
    // functions
    // query
    // update

    public func insert(name: Name, entry: Entry) : async () {
        phonebook.put(name, entry);
    };

    public query func lookup(name: Name) : async ?Entry {
        phonebook.get(name) // return phonebook.get(name);
    };
};